# Rà soát kỹ thuật Bay 1 · bay1-simulation-3

**18/11/2026**

Phạm vi báo cáo là phiên bản 3, dùng PINN nhiệt. Phiên bản 5 dùng AI phát lệnh trực tiếp qua PLC. [Hướng dẫn và phép đối chứng hiện hành](02_ai_solution/README.md).

Bay 1 triển khai đúng luồng dữ liệu → PINN dự báo → MPC chọn lệnh MAU/FFU → chốt PLC mô phỏng → phản hồi từ phòng. Cân bằng lưu lượng, nhiệt, ẩm và hạt có cơ sở cho một vùng trộn đều. Dữ liệu hiện có đủ để thử nguyên lý DCF và xử lý sự cố trong mô phỏng. Việc xác nhận cấp sạch, thông số lắp đặt, hiệu quả điều khiển tại fab và mức tiết kiệm thương mại cần dữ liệu đo.

## 1. Nguồn gốc thông số nhà máy

| Hạng mục | Bay 1 đang dùng | Đối chiếu |
| --- | --- | --- |
| Quy mô và bố trí | 30 × 18 × 5,22 m, 540 m², 2.818,8 m³. Một vùng, một cửa, 48 FFU. | Kích thước và số FFU là giả định mô phỏng kế thừa. SemiconFab là nền tảng mô phỏng và danh mục thiết bị 300 mm. Hồ sơ scanner Bay 1 dùng schema tham chiếu. Mã chạy đọc cấu hình Bay 1 và lịch tổng hợp, chưa có kết nối với benchmark MES, sơ đồ hay cảm biến của SemiconFab. [SemiconFab](https://github.com/jinjiefan2020/SemiconFab) · [Nhà máy ảo](https://semiconfab.org/twin) |
| Wafer và công cụ | ASML TWINSCAN NXT:2050i và dòng TEL CLEAN TRACK LITHIUS, wafer 300 mm. | ASML xác nhận loại scanner DUV immersion, 193 nm, NA 1,35 và wafer 300 mm. TEL xác nhận dòng coater/developer. Tải thải nhiệt vào phòng khoảng 25–90 kW là giả định lịch. Kích thước, khối lượng, PCW, điện, CDA trong hồ sơ scanner là các mục suy ra. [Hồ sơ scanner](semiconfab_bay1_equipment.json) · [ASML](https://www.asml.com/en/products/duv-lithography-systems/twinscan-nxt2050i) · [TEL](https://www.tel.com/product/lithius.html) |
| Bảng 3-1 và 3-4 | Dùng làm mốc đối chiếu quy mô. | Hai bảng thuộc khảo sát 14 fab EPRI/SEMATECH. Fab 4 dùng wafer 200 mm, diện tích sản xuất 3.369 m², sáu cụm MAU, tổng lưu lượng trung bình 318.008 m³/h và tải điện trung bình 93 kW. Nhiệt độ xả theo mùa và tải lạnh trong bảng thuộc hệ thống khảo sát. Giá trị ACH trong bảng đi cùng chú thích về chiều cao và phạm vi khảo sát. Dùng lưu lượng và thể tích Bay 1 để tính ACH Bay 1. Báo cáo gọi cơ sở là Fab 4, chưa có xác nhận chủ sở hữu. [EPRI TR-113499, §§3-4 đến 3-6, 3-23 đến 3-27](https://restservice.epri.com/publicdownload/TR-113499/0/Product) |
| MAU và xả | 10.800 m³/h, 15,5 kW, 50 Hz, tối thiểu 70%. Xả danh định 8.500 m³/h, gồm 3.500 acid, 3.000 dung môi và 2.000 xả nhiệt. | Đây là các giá trị giả định ở quy mô Bay 1. MAU danh định cho 3,83 ACH khí tươi và 697 (m³/h)/kW. Fab 4 trong khảo sát cho khoảng 3.408 (m³/h)/kW ở điểm vận hành báo cáo. Hai kết quả dùng điểm làm việc và quy mô khác nhau. [Cấu hình Bay 1](bay1_config.json) · [EPRI TR-113499, §3-25 đến 3-28](https://restservice.epri.com/publicdownload/TR-113499/0/Product) |
| FFU | 48 × 0,724 m², mặt lọc 0,32–0,52 m/s, 82,7–133,9 W/đơn vị. | Diện tích suy từ dòng đầu bảng ước tính FFU. Nhân cho 48 đơn vị cho 40.034–65.056 m³/h hay 14,20–23,08 ACH tuần hoàn. Mặt lọc hữu hiệu chiếm **6,44%** diện tích sàn. Lưu lượng danh định chia diện tích sàn tương đương **0,0335 m/s** nếu phân đều. Hai vận tốc mô tả hai tiết diện khác nhau. Cần bố trí FFU, đường hồi và phép đo phân bố vận tốc hoặc mô hình không gian để đánh giá dòng một chiều trên toàn bay. [Bảng FFU, dòng 1](https://raw.githubusercontent.com/nguyenminhhieu22444-source/semiconductor-fab-hvac-optimization/main/data/FFU/Table_3_Estimated_FFU_power_consumption_under_different_velocity_conditions.csv) · [LBNL-58639, tr. 2–6](https://eta-publications.lbl.gov/sites/default/files/58639.pdf) · [Nghiên cứu bố trí FFU của Yao và cộng sự](https://pure.skku.edu/en/publications/a-numerical-study-on-effective-arrangement-of-fan-filter-units-in/) |
| Cấp sạch và giới hạn | 1.000 hạt/m³ ở ≥0,1 µm và 35 hạt/m³ ở ≥0,5 µm. ΔP 15–30 Pa, 21,5–22,5 °C, RH 40–45%, NH₃ ≤10 ppb. | Hai giới hạn hạt tích lũy khớp ISO Class 3 tại hai kích thước đã chọn. Giới hạn nhiệt, ẩm, áp và NH₃ là tiêu chí Bay 1 cần xác nhận theo vị trí và yêu cầu thiết bị. Chứng nhận cấp sạch cần phép lấy mẫu tại các vị trí quy định. SEMI F21 phân loại AMC theo nhóm chất. [ASHRAE Clean Spaces, Bảng 1](https://handbook.ashrae.org/Handbooks/A23/SI/a23_ch19/a23_ch19_si.aspx) · [ISO 14644-1](https://www.iso.org/standard/53394.html) · [SEMI F21](https://store-us.semi.org/products/f02100-semi-f21-classification-of-airborne-molecular-contaminant-levels-in-clean-environments) |
| Coil, lọc và môi trường liền kề | Coil MAU 115/155 kW, gia nhiệt 50 kW, coil phòng 160 kW, COP 3,5, chênh áp lọc 1.182 Pa, hệ số rò và dữ liệu hành lang cố định. | Đây là đầu vào thiết kế của mô hình. EPRI ghi Fab 4 có áp tĩnh quạt thực khoảng 500 Pa và chênh áp HEPA khoảng 80–140 Pa. Hai đại lượng đó khác vị trí đo và làm việc. Giao diện Bay 1 còn chú thích tham chiếu TSMC/Hsinchu và vẽ coil lạnh sâu 11,1 °C, trong khi cấu hình đang nhắm điểm sương 8 °C và điều kiện thực tế mô phỏng thay đổi theo tải. [Mô hình MAU](bay1_model.py#L112) · [Hình MAU trên dashboard](cleanroom_visualizer.html#L768) |

Bản nén `SIMEXPO_VN.rar` chứa một phiên bản mô phỏng trước đây có FFU 1.800 m³/h và 220 W/đơn vị, MAU 15 kW và quy ước nguồn hạt theo giây. Bản hiện tại dùng đường FFU ở trên, MAU 15,5 kW và quy ước theo phút. `FIX_REPORT.md` trong bản nén ghi các giá trị trước đây là giả định kế thừa. Hai phiên bản cần phân biệt khi so sánh KPI. `semicon_fab_simulation.zip` cũng là snapshot mã và kết quả mô phỏng. Các log trong các bản nén có nguồn từ mô phỏng.

## 2. Kiểm tra công thức

| Công thức và vị trí | Kết quả kiểm tra |
| --- | --- |
| Lưu lượng và ACH. `Q_MAU = u_MAU × Q_rated`, `Q_FFU = N × A × v`, `ACH = 3.600 × Q / V` với Q tính bằng m³/s. | Đơn vị và phép đổi đúng. FFU tuần hoàn nên không cộng vào cấp bù cho xả. Các tỷ lệ theo lệnh giả định đường lưu lượng tuyến tính và đồng nhất trên mọi FFU. |
| Chênh áp. `Q_net = Q_MAU − Q_xả`, giải đặc tính rò gồm khe, cửa và van thoát áp, sau đó áp dụng đáp ứng bậc nhất 20 s cho ΔP. | Dấu dòng rò và cân bằng lưu lượng ở trạng thái ổn định đúng. Ở 15 Pa cần dư khoảng **994 m³/h** khi đóng cửa và **7.965 m³/h** khi mở hoàn toàn theo hệ số đã chọn. Do đó, xả tối đa để đạt 15 Pa lần lượt **9.806** và **2.835 m³/h** ở MAU 100%. Xả 10.000 m³/h khi đóng cửa chỉ cho khoảng **10,61 Pa**. Cấp bằng xả 10.800 m³/h cho **0 Pa ổn định**. Hệ số cửa, trộn hai chiều 0,12 m³/s và van thoát áp cần đo. Mô hình dùng lưu lượng gần trạng thái ổn định ngay lúc chuyển bước trong khi ΔP còn trễ, nên giới hạn áp dụng cho động học cửa vài giây. [Mô hình rò](bay1_model.py#L105) · [Principle of Cleanroom, §§8.7–8.8](https://pmc.ncbi.nlm.nih.gov/articles/PMC7498934/) · [Thí nghiệm cửa/airlock của Knudsen và cộng sự](https://backend.orbit.dtu.dk/ws/files/202849780/Lind_Knudsen_2019_IOP_Conf._Ser._Mater._Sci._Eng._609_032049.pdf) |
| Hạt. `V × dC/dt = G + Q_MAU × C_cấp + Q_vào × C_hành_lang − (Q_ra + η × Q_FFU) × C`. | Công thức một vùng và nghiệm mũ đúng với lưu lượng/nguồn cố định trong bước. `G` đổi hạt/phút sang hạt/giây đúng với nhãn phiên bản hiện tại. Quy ước trong bản cũ khác 60 lần và chưa có phép đo Bay 1 giải quyết. Tỷ lệ hạt ≥0,5 µm, nguồn theo ca, hiệu suất 99,999% dùng chung cho hai cỡ và nồng độ hành lang cần dữ liệu theo từng cỡ. Ví dụ với 480 hạt/phút, cửa đóng, FFU tối thiểu và MAU theo mục tiêu 19 Pa, điểm cân bằng kênh ≥0,5 µm chỉ khoảng **0,08 hạt/m³**. Vì vậy, kịch bản hiện tại khó phân biệt các mức FFU bằng ràng buộc hạt trong ca chuẩn. [Cân bằng hạt](bay1_model.py#L226) · [DCF của Loomans và cộng sự](https://pure.tue.nl/ws/files/149381193/1_s2.0_S0360132320302201_main.pdf) |
| NH₃. Dùng cân bằng thể tích như hạt, với nguồn theo ppb·m³/s. | Đơn vị nội bộ nhất quán. Nguồn NH₃ đang tỷ lệ với nguồn hạt rồi nhân hệ số sự cố. Hiệu suất lọc hóa học 70% cố định. Hai giả định cần xác nhận bằng nguồn phát thải theo quy trình và đặc tính vật liệu lọc. Kịch bản nhân 4,5 cho cực đại **0,625 ppb** ở nhánh PINN–MPC, rất xa ngưỡng 10 ppb. Toàn bộ 150 phút vi phạm trong kịch bản này đến từ ΔP. [Cân bằng NH₃](bay1_model.py#L240) · [Kịch bản 4](bay1_scenarios.py#L99) |
| Tâm ẩm và coil MAU. Tính tỷ ẩm từ áp suất hơi, `Q_lạnh = ṁ_khô × (h_vào − h_ra)`, tái gia nhiệt theo nhiệt dung khí ẩm. | Quan hệ và đơn vị hợp lý cho mô hình giảm bậc. Điểm sương 38,5 °C/90% RH là khoảng 36,56 °C. Ở điều kiện đó và MAU 100%, cả hai coil bão hòa công suất, điểm sương cấp lên **22,26 °C**. Ngay cả ở MAU 70%, điểm sương cấp vẫn **11,44 °C**, cao hơn điểm sương **9,52 °C** tương ứng giới hạn 22 °C/45% RH. MAU cố định mục tiêu coil, có thể lạnh sâu rồi gia nhiệt lại ngay khi khí vào đã đủ khô. Giá trị RH đặt 42,5% chỉ khởi tạo trạng thái, không điều phối trực tiếp coil hay bộ tạo ẩm. Mô hình dùng khí ngoài đại diện cho khí rò từ hành lang và chưa theo dõi lượng ngưng tụ hoặc tải ẩn trong phòng khi kẹp RH ở 100%. [Mô hình MAU](bay1_model.py#L113) · [ASHRAE Psychrometrics](https://handbook.ashrae.org/handbooks/F25/IP/F25_Ch01/F25_Ch01_ip.aspx) |
| Nhiệt độ và coil phòng. `C_eff × dT/dt = H − G × T − Q_coil`, dàn tiến về công suất yêu cầu theo hằng số thời gian. | Cân bằng kW, kJ/K, K và s đúng. Mô hình vật lý giữ mục tiêu dàn trong mỗi bước và dùng công suất lạnh trung bình, là xấp xỉ cho hệ liên kết. Các hệ số 6.000 kJ/K, 0,45 kW/K, 28 kW/K, 60 s và quy luật công suất dàn theo căn tốc độ FFU là giả định. Cần tách tải thải vào phòng khỏi điện định mức thiết bị và công suất chuyển qua PCW. [Mô hình nhiệt](bay1_model.py#L32) |
| Công suất quạt. `P_MAU = P_đm × u³`, `P_FFU = N × P_nội_suy(v)`. | Công thức bậc ba dùng được như luật đồng dạng khi điều kiện trở lực và hiệu suất cho phép. FFU nội suy đúng ba điểm đã chọn. Chênh áp lọc đang giữ 1.182 Pa trong cả cảm biến và log, nên trở lực/tắc lọc chưa tác động đến Q và P. Dữ liệu để kiểm chứng phù hợp là Q, ΔP, Hz và kW theo điểm vận hành và tình trạng lọc. [Mô hình quạt](bay1_model.py#L171) · [LBNL-58639, tr. 3–5](https://eta-publications.lbl.gov/sites/default/files/58639.pdf) |
| Điện năng. `E_quạt = Σ(P_MAU + P_FFU)Δt_h`. Điện HVAC ước tính dùng quạt + tổng tải lạnh/COP + tái gia nhiệt điện tương đương. | Tích phân và đơn vị đúng. Điện HVAC dùng COP cố định, ngầm quy đổi tái gia nhiệt 1 kWh nhiệt thành 1 kWh điện. Phạm vi KPI này chưa gồm toàn bộ bơm, quạt xả, phụ trợ hay hiệu năng chiller theo tải. KPI tổng hợp riêng điện quạt, điện HVAC ước tính và kWh nhiệt tái gia nhiệt. [Tích phân KPI](bay1_simulation.py#L77) |

## 3. Chiến lược AI, MPC và chốt PLC

- **PINN đúng hướng của Phương pháp.docx.** Mạng học hiệu chỉnh T và tải coil, có phần dư của hai ODE trong loss. Điều kiện ban đầu được giữ bằng hệ số hiệu chỉnh bằng 0 tại t = 0. Dữ liệu huấn luyện lấy từ RK4 của phương trình nhiệt và dàn lạnh, vì vậy kiểm định đo mức bám nghiệm của mô hình tổng hợp. Kiểm định cuối cửa sổ 6 bước cho MAE nhiệt độ 0,0536 → 0,0085 °C, công suất coil 0,897 → 0,263 kW, so với bước vật lý đang dùng. Hạt, ΔP và NH₃ dùng cân bằng vật lý. Khi đánh giá phần dư trong huấn luyện, cần phân biệt đường nơ-ron thô với kết quả đã áp giới hạn công suất trong suy luận. [Mã huấn luyện](02_ai_solution/train_pinn.py#L93) · [Bộ dự báo PINN](bay1_pinn.py#L62) · [Gokhale và cộng sự](https://arxiv.org/abs/2111.12066)
- **MPC thực thi tìm kiếm lưới ràng buộc.** Trong sáu bước, FFU giữ cùng một lệnh, lịch MAU được dựng từ cận dưới áp suất và ramp 0,04/phút. Lưới 0,02 dùng để xét lệnh đầu, chỉ thực thi bước đầu trước khi tính lại. Lời giải tối ưu trong tập ứng viên được xét. Hình 8 trong Word đề xuất Neural-MPC với SLSQP/IPOPT. Bài Bünning dùng mạng lồi theo đầu vào cho mục tiêu riêng của họ, còn mạng tanh hiện tại có đặc tính khác. Việc dùng lưới là một lựa chọn thiết kế khác với bộ giải trong Word. [Bộ điều khiển](bay1_control.py#L161) · [Bünning và cộng sự](https://arxiv.org/abs/2011.13227) · [MPC phòng sạch của Jeremić và Rakić](https://www.mdpi.com/2079-9292/14/16/3296)
- **Flowchart và Zhuang có phạm vi khác nhau.** Tối thiểu điện MAU + FFU khớp hàm mục tiêu của flowchart. Zhuang §3 và Bảng 2 phối hợp DCF nhiều vùng với ADV, chọn PD hoặc DV để đáp ứng tải ẩn và tối ưu tổng điện quạt, lạnh, tái gia nhiệt và tạo ẩm. Bay 1 áp dụng điều tiết hai quạt trên một vùng, dùng coil MAU theo điểm đặt cố định và chỉ tính điện lạnh/gia nhiệt ở KPI. Kết quả 63,3% điện và 89,6% tái gia nhiệt thuộc mô phỏng năm của phòng sạch dược phẩm ISO 8 trong nghiên cứu. [Zhuang và cộng sự, Bảng 2–4](https://research.polyu.edu.hk/en/publications/coordinated-demand-controlled-ventilation-strategy-for-energy-eff/)
- **Chốt PLC có nhánh chặn lệnh và nhánh phục hồi.** Chốt kiểm dữ liệu, giới hạn lệnh, ramp và dự báo vật lý một bước. Nhánh dự phòng dùng yêu cầu MAU gần nhất còn hợp lệ và tăng FFU trong giới hạn ramp. Cờ giữ sản xuất chỉ phát yêu cầu, lịch MES và tải sự cố vẫn tiến theo kịch bản. Quyết định kiểm tra độc lập với mạng PINN nhưng dùng chung phương trình với nhà máy mô phỏng. Vì vậy, việc toàn bộ mẫu mang nhãn `SAFE` qua kiểm tra môi trường xác nhận nhất quán nội bộ. Preprint về bộ lọc an toàn trong Word xác nhận một số ràng buộc đáp ứng phụ tải trong thử nghiệm của họ và vẫn ghi nhận vi phạm nhiệt tiện nghi. [Chốt PLC](bay1_control.py#L99) · [Điểm thực thi cờ giữ sản xuất](bay1_simulation.py#L54) · [Jüni và cộng sự, §5](https://arxiv.org/pdf/2604.16033)
- **Lỗi biên tái lập được.** Cùng một gói cảm biến lặp ba lần sau lỗi được đếm thành ba mẫu mới và chuyển sang `SAFE`, vì chưa có timestamp/sequence riêng để kiểm trùng. Mất hoặc hỏng checkpoint làm nhánh AI lỗi ngay lúc khởi tạo, trước khi chạy được chốt dự phòng. Truyền `dt_sec=0` đến optimizer gây `ZeroDivisionError`. `dt_sec=-10` làm đảo ý nghĩa cửa sổ ramp và vẫn sinh lệnh dự phòng. Cần xác thực bước thời gian từ đầu và xử lý trạng thái mất bộ dự báo qua chế độ suy giảm có ghi nguyên nhân. [Kiểm tra cảm biến và hồi phục](bay1_control.py#L67) · [Tải checkpoint](bay1_pinn.py#L37)
- **Giao diện và KPI.** Web đọc bản ghi Python đã xuất sẵn. Các launcher desktop gọi hàm mô phỏng dùng chung. Vẫn còn nhãn “ISO 15 Pa”, hình coil 11,1 °C và các giá trị minh họa ghi cứng. Kiểm tra khung đầu của giao diện kịch bản cho thấy cửa sổ đóng sớm vẫn in nhãn “24h” với điện năng mới cộng của một phút. Thời lượng vi phạm là số mẫu cuối bước ngoài giới hạn nhân với độ dài bước, nên cần log nhanh hơn để kết luận về xung cửa ngắn và thời gian hồi phục. [Dashboard](cleanroom_visualizer.html#L768) · [Live Tuning](run_live_environmental_tuning.py#L106) · [Tổng kết desktop](03_scenario_testing/run_interactive_scenarios.py#L323) · [Cách đếm phút vi phạm](bay1_simulation.py#L100)

## 4. Kết quả tái lập và phép đối chứng

Đã phân tích cú pháp 27 tệp Python, chạy 11 bài kiểm thử, và đối chiếu kết quả chạy lại chính xác với JSON benchmark và năm kịch bản. Khi thay riêng PINN bằng bước vật lý trong cùng MPC rồi chạy lại sáu lượt, có **0 trên 8.640 chu kỳ** đổi cặp lệnh MAU/FFU. Điện quạt, điện HVAC ước tính, phút vi phạm và phút giữ sản xuất đều trùng. 8.334 lượt dự báo bằng PINN ở benchmark xác nhận mạng được gọi, còn phép đối chứng định lượng riêng ảnh hưởng của nó lên lệnh trong bộ thử hiện tại. [Benchmark](benchmark_comparison.json) · [Năm kịch bản](03_scenario_testing/scenarios_benchmark_results.json) · [Bài kiểm thử](tests/test_bay1.py)

| Lượt chạy 24 giờ | Quạt cố định / tham chiếu điều áp / PINN–MPC (kWh quạt) | Phút vi phạm cùng thứ tự | Kênh vi phạm của PINN–MPC |
| --- | ---: | ---: | --- |
| Benchmark có sự cố | 473,20 / 338,74 / 278,09 | 20 / 20 / 20 | ΔP và hạt |
| Hai ca chuẩn | 473,20 / 337,62 / 274,65 | 0 / 0 / 0 | 0 phút |
| Mở cửa và mất kết nối | 473,20 / 340,05 / 279,49 | 36 / 35 / 35 | ΔP và hạt |
| Sóng nhiệt | 473,20 / 337,62 / 297,88 | 555 / 495 / 491 | RH lên 86,46% |
| AMC và tăng xả | 473,20 / 348,70 / 292,92 | 150 / 150 / 150 | ΔP. NH₃ tối đa 0,625 ppb. |
| Chờ cuối tuần | 473,20 / 282,16 / 223,35 | 0 / 0 / 0 | 0 phút |

- Benchmark giảm **41,23% điện quạt** và **19,61% điện HVAC ước tính** so với quạt cố định. So với điều áp tham chiếu, mức giảm là **17,90%** và **3,44%**. Đỉnh công suất quạt tăng từ **19,72 lên 21,93 kW** so với quạt cố định.
- Nhánh tham chiếu mô hình hóa điều áp cục bộ. Nhánh AI chịu thêm thử mất kết nối bộ tối ưu. Nếu đưa cùng cờ mất kết nối vào nhánh tham chiếu trong benchmark, số phút yêu cầu giữ sản xuất tăng từ **40 lên 57**, còn điện quạt không đổi. Khi phân tích hold, cần nêu cấu hình lỗi theo từng nhánh.
- Thử độ nhạy khi nhân nguồn hạt với 60 trong ca chuẩn, tương ứng sự khác nhau giữa hai cách hiểu đơn vị lịch, làm nhánh PINN–MPC tăng từ 0 lên 8 phút vi phạm. Nguyên nhân trong thử này là NH₃ do công thức đang ghép nguồn NH₃ với nguồn hạt. Phép thử chỉ chỉ ra độ nhạy với quy ước và sự ghép nguồn. Nó không xác lập giá trị phát thải đúng của Bay 1.

## 5. Thứ tự xử lý theo ảnh hưởng

1. **Vùng khả thi áp suất và ẩm.** Xác nhận yêu cầu xả tối thiểu theo từng thiết bị, đo rò kín/cửa và bố trí airlock, rồi kiểm tra điểm vận hành MAU đảm bảo áp. Xác nhận đường năng lực tách ẩm và hồi nhiệt trong điều kiện tải đỉnh. Sau đó mới diễn giải số phút vi phạm theo thiết kế dự kiến.
2. **Hợp đồng tín hiệu và liên động.** Thêm độ mới của gói dữ liệu, kiểm tra bước thời gian, xử lý checkpoint và kiểm thử lỗi độc lập. Phân biệt lệnh đề xuất, lệnh thực thi, yêu cầu giữ sản xuất và xác nhận phản hồi thiết bị. Kiểm thử lỗi tại trạng thái chuyển ca và cận công suất.
3. **Hiệu chuẩn thông số.** Dùng dữ liệu commissioning của MAU, FFU, dàn lạnh, PCW, xả, phát sinh hạt theo cỡ, NH₃ và dữ liệu hành lang. Chốt đơn vị của nguồn trước khi so sánh phiên bản. Xác nhận độ phủ và vận tốc tại vùng wafer, ngưỡng vận hành theo tool, rồi đối chiếu đầu ra hạt theo vị trí lấy mẫu.
4. **Đánh giá lợi ích riêng của AI.** Giữ PINN–MPC, thêm tập thử ngoài mẫu có dữ liệu đo hoặc plant độc lập, tải nhiệt và tải ẩm gần biên. So sánh với cùng MPC dùng vật lý và cùng giới hạn. Đo sai số, lệnh được chọn, điện theo đúng biên và thời gian hồi phục. Nếu mục tiêu dự án mở rộng sang CDCV theo Zhuang, bổ sung quyết định xử lý khí tươi/ẩm và mục tiêu tổng điện HVAC trước khi so sánh trực tiếp.

Phạm vi kiểm tra gồm mã, tài liệu, kết quả số và đường dữ liệu tới giao diện. Thử nghiệm hiện trường, PLC phần cứng và đo đạc không gian chưa có dữ liệu trong bộ được rà soát.
