# Rà soát hệ thống AI-CDCV và nhà máy ảo Bay 1

**Ngày rà soát** 18/11/2026

Báo cáo này ghi lại kết quả trên phiên bản trước khi sửa. Xem [README](README.md) và [benchmark cập nhật](benchmark_comparison.json) để đối chiếu với cấu hình hiện tại.

## Kết luận

Kiến trúc trong flowchart có cơ sở kỹ thuật. Dữ liệu vận hành và cảm biến hỗ trợ dự báo, bộ tối ưu đề xuất lệnh quạt, và một lớp độc lập cần kiểm tra lệnh trước khi tác động vào phòng sạch. Mã hiện tại phù hợp để minh họa nguyên lý điều khiển thông gió theo nhu cầu. Kết quả chạy lại cho thấy mức tiết kiệm **điện quạt** đi kèm với nhiều phút vi phạm hơn baseline trong bốn trên năm kịch bản. Mô hình còn thiếu bằng chứng để kết luận đạt ISO Class 3, đảm bảo 15 Pa khi mở cửa, kiểm soát ẩm trong sóng nhiệt hoặc đạt mức tiết kiệm điện HVAC của fab thực.

Hai vấn đề cần ưu tiên là **tính khả thi của cấp áp khi xả lớn** và **việc chốt an toàn duyệt lệnh khi điều kiện môi trường đã vi phạm**. Sau đó cần thống nhất cấu hình Bay 1, hiệu chuẩn công suất quạt ở tải phần và dùng chung đầu ra mô phỏng cho dashboard.

## 1. Kết quả chạy lại

Chạy các vòng mô phỏng Python 1.440 bước × 60 s cho mỗi cấu hình. Tái lập phần tính KPI của hai trình chạy 24 giờ, bỏ qua khâu vẽ và ghi tệp vì môi trường thiếu Matplotlib. Chạy trực tiếp hàm so sánh cho cả năm kịch bản. Thực thi hàm JavaScript của dashboard gốc và hai bản dashboard thư mục con, dùng cùng chuỗi số giả ngẫu nhiên có seed để so sánh. Cả 19 tệp Python đều qua kiểm tra cú pháp. Không đánh giá phần trình bày của GUI desktop hay PLC phần cứng.

| Lượt chạy 24 giờ | Điện quạt baseline → AI (kWh) | Giảm | Phút vi phạm baseline → AI | ΔP thấp nhất baseline → AI (Pa) | Hạt cực đại baseline → AI (hạt/m³) |
| --- | ---: | ---: | ---: | ---: | ---: |
| Benchmark chính, gồm mở cửa, mất mạng và lỗi cảm biến | 473,20 → 216,38 | 54,27% | 18 → 26 | 5,12 → 5,64 | 4.767 → 3.979 |
| Kịch bản 1, hai ca | 473,20 → 253,09 | 46,52% | 0 → 5 | 30,59 → 8,39 | 149 → 2.062 |
| Kịch bản 2, cửa mở và mất mạng | 473,20 → 255,84 | 45,93% | 34 → 42 | 3,50 → 1,70 | 5.516 → 9.952 |
| Kịch bản 3, sóng nhiệt | 473,20 → 253,09 | 46,52% | 0 → 5 | 30,59 → 8,39 | 149 → 2.062 |
| Kịch bản 4, AMC và tăng xả | 473,20 → 251,74 | 46,80% | 153 → 162 | 5,86 → 3,77 | 4.397 → 8.488 |
| Kịch bản 5, cuối tuần | 473,20 → 216,06 | 54,34% | 0 → 0 | 42,50 → 42,50 | 149 → 162 |
| Dashboard web, seed kiểm tra | 462,91 → 381,33 | 17,62% | 18 → 22 | 5,12 → 5,53 | 4.766 → 3.372 |

- Phút vi phạm trong benchmark chính tính hợp của ΔP < 15 Pa, hạt > 1.000/m³ và NH₃ > 10 ppb. Trình chạy năm kịch bản tính thêm nhiệt độ ngoài 21,5–22,5 °C. Dashboard trong hàng cuối được đếm lại theo ngưỡng ΔP và hạt. RH, quá áp và VC-D nằm ngoài các cách đếm đó. Mô hình đặt sàn 50 hạt/m³, vì vậy mọi bước đều vượt 35 hạt/m³ **nếu** cùng biến đó được diễn giải là kênh ≥0,5 µm. Đây là kiểm tra tính nhất quán nhãn và ngưỡng trong repo. [Benchmark đã lưu](benchmark_comparison.json), [kết quả năm kịch bản](03_scenario_testing/scenarios_benchmark_results.json), [cách tính vi phạm](03_scenario_testing/scenario_runner.py#L121)
- README ghi **462,91 → 280,60 kWh**, tiết kiệm **39,4%** và duy trì ΔP ≥15 Pa. Benchmark Python tái lập đúng JSON đã lưu với **54,27%**, 33 phút fallback và 26 phút vi phạm ở nhánh AI. Dashboard gốc và hai bản con cho cùng kết quả ở seed kiểm tra, gồm **463 bước fallback** ở nhánh AI và đỉnh ΔP **160,92 Pa** ở cả hai nhánh. Giá trị đỉnh của Python là 50 Pa do cắt ngọn trong mô hình. [README](README.md#L58), [mô hình Python](02_ai_solution/cleanroom_model.py#L123), [mô hình web](cleanroom_visualizer.html#L800)
- Hồ sơ dùng mức giảm **54,3%** của điện năng hoặc công suất trung bình để mô tả phụ tải đỉnh. Đỉnh công suất quạt của benchmark chính thay đổi từ **19,72 xuống 18,80 kW**, tương đương giảm khoảng **4,65%**. Số 33 phút fallback gồm các thử nghiệm lỗi, và phút đầu mở cửa được báo `SAFE`. Vì vậy, hai KPI này chưa chứng minh giảm dung lượng cấp điện dự phòng hoặc khôi phục áp khi mở cửa. [Bảng KPI trong hồ sơ](SEMICONDUCTOR_FAB_SPECIFICATIONS.md#L163), [KPI đầu ra](benchmark_comparison.json)

## 2. Kiểm tra chiến lược, dự báo và chốt an toàn

| Mức ưu tiên | Phát hiện và bằng chứng | Tiêu chí sửa và kiểm chứng |
| --- | --- | --- |
| Nghiêm trọng | **Giữ 15 Pa khi mở cửa bất khả thi với quạt hiện tại theo chính phương trình trong mã.** Q MAU tối đa 10.800 m³/h. Với Q xả 10.200 hoặc 10.800 m³/h, ΔP tĩnh tối đa lần lượt **9,83 hoặc 5,00 Pa**. Ở lệnh fallback MAU 95%, còn **5,12 hoặc 3,50 Pa**. Theo mô hình, ngưỡng 15 Pa cần chênh lưu lượng khoảng **945 m³/h**. Ở Q cấp tối đa, Q xả tương ứng tối đa khoảng **9.855 m³/h**, trước khi xét đặc tính cửa mở và dự trữ động học. | Ghi nhận trạng thái bất khả thi và kiểm thử chế độ ứng phó, ngưỡng phục hồi và điều kiện tiếp tục sản xuất theo thiết kế liên động. Đánh giá riêng xả công nghệ tối thiểu và khả năng bù khí. Mô phỏng cửa là thay đổi đường rò và trao đổi hai chiều với phòng đệm, kèm sự kiện xả nếu có. |
| Nghiêm trọng | **PLC mô phỏng duyệt lệnh thiếu an toàn.** Thử trực tiếp cho kết quả `SAFE` với cảm biến rỗng, NaN ở hạt/NH₃/ΔP lọc, và bộ đo T = 32 °C, RH = 95%, ΔP = 10 Pa, hạt = 1.500/m³ khi lệnh MAU giữ nguyên. Quy tắc dưới 15,8 Pa chỉ chặn giảm MAU. Kiểm tra T hiện là kiểm tra miền cảm biến 15–35 °C, RH không được kiểm tra, ngưỡng hạt hiện là 1 triệu/m³ để phát hiện lỗi cảm biến. Benchmark chính lúc 11:30 trả `SAFE` trong khi plant còn **7,18 Pa và 1.719 hạt/m³**. | Kiểm tra đủ trường, hữu hạn, độ mới và chất lượng trước tối ưu. Dùng ngưỡng vận hành riêng với ngưỡng hợp lệ của cảm biến. Kiểm lại lệnh thực thi sau giới hạn tốc độ và ghi rõ trạng thái suy giảm khi mỗi ràng buộc bất khả thi. Kiểm thử mất mạng, mất cảm biến, phục hồi và thao tác dự phòng độc lập. |
| Nghiêm trọng | **Khi SLSQP thất bại, mã vẫn đưa nghiệm khởi tạo qua PLC.** Benchmark chính có **58 lần** bộ giải báo lỗi. Cả 58 nghiệm khởi tạo vi phạm ít nhất một ràng buộc dự báo. Có thêm **30** kết quả báo thành công nhưng dư sai âm khi kiểm lại với ngưỡng số học 10⁻⁶ theo đơn vị từng ràng buộc. Mã chuyển fallback 95%/95% ngay, bỏ qua giới hạn 4 điểm phần trăm mỗi phút. Mất mạng từ 70%/58% tạo bước nhảy 25/37 điểm phần trăm và trả thiếu trường metadata có ở nhánh bình thường. | Chuẩn hóa dư sai theo đơn vị kỹ thuật. Kiểm nghiệm khả thi của lệnh trả về, mã hóa giới hạn tốc độ vào bài toán, rồi kiểm lại sau khi áp dụng. Fallback phải có miền khả thi, giới hạn tốc độ hoặc ngoại lệ khẩn cấp đã thẩm định, cùng hợp đồng dữ liệu nhất quán. |
| Cao | **Dự báo và plant gặp nhiễu khác nhau.** Benchmark chính cấp `exhaust_flow` cho AI. Trình chạy năm kịch bản, GUI tương tác và trình chỉnh môi trường không cấp trường này cho AI nên mô hình dùng mặc định 8.500 m³/h trong khi plant dùng lưu lượng động. PINN dùng ΔP hiện tại cho hạt, plant dùng ΔP sau bước. Ở cùng đầu vào kiểm tra, xả 10.200 m³/h, MAU 95%, FFU 58%, nguồn hạt 480, dự báo **11,16 Pa và 187 hạt/m³**, plant cho **8,84 Pa và 1.500 hạt/m³**. | Dùng cùng cấu hình, trạng thái, lưu lượng xả và bước tích phân cho plant và dự báo vật lý. Định lượng sai số dự báo riêng cho ca thường, chuyển ca, nhiễu cửa và ngoài miền hiệu chuẩn. |
| Cao | **Bộ tối ưu hiện dự báo một bước 60 giây.** Hai biến quyết định là lệnh MAU và FFU tại phút hiện tại. Không có chuỗi điều khiển nhiều bước, dự báo lịch MES trong kỳ hạn hay biến quyết định xả và van coil. Mục tiêu chỉ gồm công suất hai nhóm quạt. RH không có trong ràng buộc và ràng buộc rung danh nghĩa luôn dư vì giá trị dự báo tối đa 0,08 cm/s² so với ngưỡng 0,20. | Ghi đúng phạm vi hiện tại là tối ưu dự báo một bước cho hai quạt. Nếu triển khai MPC nhiều bước, kiểm những tình huống phải chuẩn bị trước như giao ca và tăng xả. Đo thời gian giải, tính khả thi, sai số và hiệu quả so với bộ điều khiển quy tắc dùng cùng thông tin. |
| Cao | **Mạng học từ mô hình giả lập.** Hai lớp ẩn ngẫu nhiên cố định, hồi quy ridge chỉ khớp lớp ra với 400 điểm tổng hợp. Dự báo pha 85% giá trị mô hình và 15% kết quả mạng. Tập điểm loại các tình huống như MAU <75%, ΔP <15 Pa và hạt >700/m³. Không có dữ liệu đo độc lập hay báo cáo sai số kiểm định. | Ghi là mô hình lai dựa trên vật lý khớp dữ liệu tổng hợp. Kiểm chứng giá trị của phần học bằng đối chứng mô hình vật lý, chia dữ liệu theo ca và nhiễu, và báo sai số theo từng đại lượng. |

Ở cực tải thấp, giới hạn quạt cũng làm mục tiêu áp suất 18–20 Pa bất khả thi với mô hình hiện tại. Khi xả 4.800 m³/h, MAU 70% cấp 7.560 m³/h và ΔP tĩnh chạm trần mô phỏng 50 Pa. Để đạt 18–20 Pa theo cùng công thức cần MAU khoảng 5.913–6.018 m³/h, dưới dải 35–50 Hz đang giả định. Kịch bản cuối tuần thực tế cho AI trung bình **39,67 Hz** và **49,99 Pa**. Cần kiểm tra lại sơ đồ đường rò, giới hạn áp suất trên và khả năng điều tiết của hệ thống ở cả hai đầu dải tải. [Công thức áp suất](02_ai_solution/cleanroom_model.py#L123), [KPI kịch bản 5](03_scenario_testing/scenarios_benchmark_results.json)

[PLC và SLSQP](02_ai_solution/ai_controller.py#L40), [mạng và dự báo](02_ai_solution/pinn_model.py#L72), [dữ liệu cảm biến kịch bản](03_scenario_testing/scenario_runner.py#L76), [dữ liệu benchmark chính](02_ai_solution/run_ai_solution.py#L44), [MPC trên hệ phòng sạch thực](https://www.mdpi.com/2079-9292/14/16/3296), [PINN nhiệt tòa nhà](https://arxiv.org/abs/2111.12066), [mạng lồi theo đầu vào cho MPC](https://arxiv.org/abs/2011.13227)

**Phạm vi nguồn CDCV.** Zhuang phối hợp khí cấp theo hạt và tải lạnh hiện với xử lý khí tươi theo tải ẩn, chọn chế độ PD/DV. Các tỷ lệ 63,3% điện HVAC và 89,6% tái gia nhiệt thuộc mô phỏng phòng sạch dược phẩm Hồng Kông, bao gồm lạnh và gia nhiệt. Bảng Bay 1 ở trên tích phân công suất quạt, còn KPI reheat của mã là năng lượng nhiệt. Bài Jüni chứng minh tuân thủ yêu cầu điều chỉnh phụ tải trong mô phỏng sưởi, với vi phạm nhiệt độ tiện nghi vẫn xuất hiện. [Zhuang và cộng sự](https://research.polyu.edu.hk/en/publications/coordinated-demand-controlled-ventilation-strategy-for-energy-eff/), [Jüni và cộng sự, Bảng 1](https://arxiv.org/pdf/2604.16033)

## 3. Kiểm tra công thức vật lý

| Phân hệ | Đánh giá công thức và phép kiểm |
| --- | --- |
| Lưu lượng và áp suất | Quy đổi m³/h sang m³/s đúng. Mã dùng quan hệ thực nghiệm giả định ΔP = 5 + 85(Q cấp − Q xả)¹·⁶ khi dư lưu lượng, rồi cắt 0–50 Pa trong Python. Tại Q cấp bằng Q xả cho 5 Pa và phần thiếu lưu lượng cũng có thể cho áp dương. Phương trình docstring dạng căn bậc hai và hệ số rò trong hồ sơ không tương đương với công thức triển khai. Khi mô hình hóa rò hai chiều, dùng quan hệ dạng Q = C·sign(ΔP)·\|ΔP\|ⁿ theo cặp không gian, với hệ số và số mũ hiệu chuẩn. Nếu dùng dạng nghịch đảo, số mũ 1,6 tương ứng n = 0,625 trên nhánh dương trước khi xét offset. |
| Hạt và trao đổi khí | Dạng nguồn trừ loại bỏ và đơn vị nồng độ có thể dùng cho vùng trộn đều. Hồ sơ ghi 120–480 **hạt/phút**, nhưng mã cộng `particle_gen_rate / V` vào đạo hàm rồi nhân giây. Nếu lấy đúng đơn vị hồ sơ, nguồn trong mã lớn gấp **60 lần**. Mô hình thiếu kênh kích thước, hạt còn lại trong gió cấp và dòng rò thoát; dùng rò vào ngay khi ΔP <15 Pa dù ΔP vẫn dương, và sàn cứng 50 hạt/m³. Để so ISO, xác định riêng kênh ≥0,1 và ≥0,5 µm, đo tại vị trí và trạng thái sử dụng xác định. Với Q theo giây, nguồn G cũng phải theo giây. Cân bằng khối lượng gồm nguồn trong phòng, hạt vào qua khí tươi/rò, hạt mất qua xả/rò ra, lọc tuần hoàn và lắng đọng nếu có. |
| Công suất FFU/MAU | Công thức P = P định mức × u³ là xấp xỉ định luật đồng dạng tại các điểm tương đồng. Ở 0,32 m/s, khi chuẩn hóa theo 0,52 m/s, mã cho **31,2 W/FFU**, còn dòng FFU số 1 của CSV ghi **82,7 W**. Ở 0,42 m/s, tương ứng **70,6 W** và **108,3 W**. CSV là bảng *estimated*, có 31 dòng FFU đánh số. Giá trị 1355,6 m³/h và 133,9 W đang dùng là một điểm cao, không đại diện đường cong 48 quạt. Cần đặc tuyến Q–ΔP–P tại các điểm vận hành, kể cả tải phần, áp suất lọc và công suất điện phụ trợ. Hiệu quả mô phỏng hiện nhạy mạnh với giả định này. |
| Nhiệt hiện | Dạng C·dT/dt = Q vào − Q lạnh và đổi kW sang W đúng. C nhiệt trong code chỉ là ρVcₚ của không khí. Công thức công suất lạnh 30 + 130(0,35u_MAU + 0,65u_FFU) kW và tải điều chỉnh 25 kW/K là giả định không có đặc tuyến dàn hay dữ liệu hiệu chuẩn. Ở T = 22 °C dưới giới hạn công suất, tải lạnh bằng chính tổng tải nên T bị giữ nguyên theo cấu trúc công thức. Nhiệt độ ngoài chỉ đổi số precool, tải lạnh phòng không nhận hiệu ứng này. |
| Ẩm và coils MAU | RH được kéo về 42,5% rồi cắt 40–45%, không phụ thuộc độ ẩm ngoài, lưu lượng, điểm sương cấp hoặc nguồn hơi, và không nhân theo dt. Mọi lượt Python trong bảng giữ T = 22 °C, RH = 42,5% đúng tuyệt đối. Tại 38,5 °C, 90% RH, điểm sương khoảng **36,6 °C**, khác 26,2 °C trong mô tả. 29,93 °C/80% RH cho điểm sương khoảng 26,1 °C, còn 16,4 °C trong CSV là một điều kiện tham chiếu khác nếu tách khỏi RH thiết kế. Ở 101,3 kPa, 17,7 °C bão hòa có W ≈ **0,0127 kg/kg khí khô**, thay vì 0,0150. Khí cấp có điểm sương 11,06 °C tương đương khoảng **49,9% RH khi đưa về 22 °C**. Để đạt 42,5% tại 22 °C cần kiểm tra cân bằng ẩm với W mục tiêu ≈0,00696 kg/kg và điểm sương ≈8,7 °C. Tính tải coil từ chênh enthalpy theo lưu lượng khí khô, mô hình hóa giới hạn coil, tách ẩm, gia nhiệt và điện chiller theo hiệu suất. |
| AMC NH₃ và VOC | Python giả định phát sinh NH₃ tỷ lệ số hạt và lọc 95% trên dòng tuần hoàn. Web dùng lọc trên gió tươi và bỏ hạng loại bỏ tuần hoàn. Vị trí lọc, nồng độ cấp/ngoài, nguồn NH₃ và VOC, hiệu suất theo loại chất và tuổi lọc cần dữ liệu riêng. Kịch bản “4,5×” thật ra nhân trạng thái sau bước với **1,175**, còn KPI đọc trạng thái trước phép nhân. Hệ số 0,6 ở cuối tuần bị bỏ qua. GUI tăng AMC chỉ ở nhánh AI. Chuyển nhiễu sang nguồn phát thải nội bước áp dụng như nhau cho hai nhánh. |
| Vi rung và yield | Công thức rung là chỉ số giả lập theo tốc độ quạt và mức phát hạt. VC-D là tiêu chí **vận tốc RMS theo dải tần**, khoảng **6,25 µm/s**, khác gia tốc đỉnh 1,0 cm/s² trong repo. Quy đổi gia tốc sang vận tốc cần phổ tần và quy ước RMS. Python dùng 100·exp(−0,015×điểm vi phạm) rồi lấy trung bình theo phút. JavaScript dùng dạng Murphy với mật độ khuyết tật quy ước, thiếu hiệu chuẩn mật độ × diện tích die. Hai giá trị nên được hiểu là chỉ số rủi ro mô phỏng cho tới khi có dữ liệu lot/wafer, diện tích die và kết quả kiểm tra sản phẩm. |
| Năng lượng và thời gian | ΣP(kW)·Δt(h) tính đúng điện quạt cho bước 60 giây. Điện chiller, điện/gas reheat, bơm, xả và xử lý khí xả nằm ngoài KPI điện quạt. Trình tạo kịch bản nhận số bước tùy ý nhưng runner cố định 60 giây và chia trung bình cho 24 giờ. Hai đầu mốc đều được tính nên sự cố ghi 30 phút có 31 bước. Chuẩn hóa đơn vị `energy_fans_kwh` và `energy_reheat_kwh_thermal`, khoảng sự kiện, step time và mốc log. |

[Công thức plant](02_ai_solution/cleanroom_model.py#L111), [mô hình rò NIST CONTAM](https://nvlpubs.nist.gov/nistpubs/TechnicalNotes/NIST.TN.1887r1.pdf), [nguyên lý phòng sạch](https://link.springer.com/chapter/10.1007/978-3-642-39374-7_8), [thí nghiệm cửa mở của DTU](https://backend.orbit.dtu.dk/ws/files/202849780/Lind_Knudsen_2019_IOP_Conf._Ser._Mater._Sci._Eng._609_032049.pdf), [LBNL về FFU](https://eta-publications.lbl.gov/sites/default/files/58639.pdf), [phương pháp đo FFU](https://eta-publications.lbl.gov/sites/default/files/lbnl-62118.pdf), [nhiệt ẩm ASHRAE](https://handbook.ashrae.org/handbooks/F25/IP/F25_Ch01/F25_Ch01_ip.aspx), [tiêu chí rung](https://colingordon.com/wp-content/uploads/2012/07/f3df06a9e162767640cdd8025a54b545.pdf), [Murphy](https://ieeexplore.ieee.org/abstract/document/1445372/)

## 4. Kiểm tra cấu hình nhà máy ảo và nguồn dữ liệu

| Thông số | Giá trị đang dùng và điểm cần xác nhận |
| --- | --- |
| Hình học và thể tích | Python và README dùng **30 × 18 × 5,22 m, 540 m², 2.818,8 m³**. Hồ sơ dùng **20 × 15 m, 300 m²**, cao thông thủy 3,2 m, thêm sàn nâng 0,8 m, tổng 1.200 m³. Thể tích vùng làm việc theo hồ sơ là 960 m³ trước khi trừ thiết bị. Cần chốt biên của vùng cân bằng, phân biệt phòng làm việc, plenum và subfab. Bản đồ SemiconFab mô tả hai vùng Lithography và Track và cách bố trí thiết bị minh họa. |
| Số FFU, diện tích và ACH | Mã dùng 48×1.355,6 = **65.068,8 m³/h**, **23,08 ACH tuần hoàn** trên 2.818,8 m³. Hồ sơ dùng 48×1.100 = **52.800 m³/h**, **44 ACH** trên 1.200 m³. 48 module 1,2×1,2 m phủ **23,04%** trần 300 m² hoặc **12,80%** trần 540 m². Một module 1,44 m² có Q = 1.355,6 m³/h chỉ đạt 0,262 m/s khi dùng toàn mặt. Nếu 0,52 m/s là vận tốc qua diện tích lọc hữu hiệu, diện tích cần khoảng **0,724 m²/module** và mức 58% tương ứng **0,302 m/s**, thấp hơn 0,32 đã công bố. Xác nhận diện tích hữu hiệu, độ phủ và quan hệ giữa speed, Q và vận tốc mặt. Hình web vẽ 12 biểu tượng, mô hình tính 48. |
| MAU định mức và xuất xứ | **10.800 m³/h = 3,0 m³/s**, tương đương **3,83 ACH khí tươi** trên thể tích Python hoặc **9 ACH** trên 1.200 m³. Công suất tại u = 1 có ba giá trị **15,0 kW web, 15,5 kW Python, 16,5 kW hồ sơ**. CSV ghi 93 kW tổng tại điểm vận hành, không có công suất/vận tốc định mức riêng cho Bay 1. Trùng đồng thời 93 kW, 318.008 m³/h, 63.000/100.000 m³/h và 35 Hz với **Fab 4 của khảo sát EPRI/SEMATECH năm 1999**, fab châu Á wafer 200 mm, không công bố tên. EPRI mô tả 35 Hz so với 60 Hz ở đoạn này. CSV trộn số tham chiếu khí hậu, số vận hành và setpoint. Sáu nhân 63.000 cho 378.000 m³/h, khác số tổng 318.008. Cần truy xuất biên đo, điểm chạy, số quạt bật và nguồn cho từng cột. |
| ΔP, bụi, RH, AMC | Mốc **15 Pa** được sử dụng như yêu cầu thiết kế Bay 1. ISO 14644-1 phân cấp theo nồng độ hạt, không đặt ngưỡng áp suất đó. ISO Class 3 có **1.000 hạt/m³ tại ≥0,1 µm** và **35 tại ≥0,5 µm** theo Bảng 1. README nói đúng hai kênh, hồ sơ, web và JSON thiết bị lại gắn 1.000 với 0,5 µm. RH Python và web là 40–45%, mục tiêu 42,5%; hồ sơ là 42–48%, mục tiêu 45%. 10 ppb NH₃ nên ghi là ngưỡng thiết kế tham chiếu có định danh lớp/chất và điều kiện, vì SEMI F21 là hệ phân loại AMC. |
| Thiết bị sản xuất | ASML xác nhận NXT:2050i là máy quét DUV immersion. TEL xác nhận dòng CLEAN TRACK LITHIUS cho wafer 300 mm. Kích thước, tải 25/90 kW, PCW 110 kW, 150 kVA và xả 8.500 m³/h cần dữ liệu lắp đặt và biên tải vào khí phòng, PCW và ống xả theo từng thiết bị. Schema SemiconFab mô tả kiểu trường. File cấu hình tự khai L2 nhưng thiếu sáu trường bắt buộc theo schema tải về. File chỉ có một scanner và không được đọc bởi mô phỏng Python hay HTML. Tải nhiệt và trạng thái MES hiện đến từ lịch tổng hợp. |

[Đặc tả Bay 1](SEMICONDUCTOR_FAB_SPECIFICATIONS.md#L29), [cấu hình thiết bị](semiconfab_bay1_equipment.json), [schema](01_baseline/semiconfab_schema_downloaded.json), [bản đồ SemiconFab](https://github.com/jinjiefan2020/SemiconFab/blob/main/TWIN-DATA-MAP.md), [CSV MAU](https://raw.githubusercontent.com/nguyenminhhieu22444-source/semiconductor-fab-hvac-optimization/main/data/MAU/MAU%20Reference%20Parameters%20Dataset.csv), [CSV FFU](https://raw.githubusercontent.com/nguyenminhhieu22444-source/semiconductor-fab-hvac-optimization/main/data/FFU/Table_3_Estimated_FFU_power_consumption_under_different_velocity_conditions.csv), [EPRI TR-113499, Bảng 3-1/3-4 và Fab 4](https://restservice.epri.com/publicdownload/TR-113499/0/Product)

Các trường schema thiếu gồm `schema_version`, `record_id`, `record_status`, `submitted_by`, `submitted_at` và `updated_at`. Chưa thấy datasheet lắp đặt theo đúng cấu hình Bay 1 hoặc bộ dữ liệu gốc xác nhận hiệu chuẩn từ TSMC. Các nhãn `vendor_confirmed` cho tải nhiệt, xả và cấp sạch cần gắn nguồn OEM cụ thể. [ASML NXT:2050i](https://www.asml.com/en/products/duv-lithography-systems/twinscan-nxt2050i), [TEL LITHIUS](https://www.tel.com/product/lithius.html)

Liên kết nguồn trong hồ sơ cần sửa. DOI **10.1016/j.buildenv.2020.107572** dẫn tới nghiên cứu chụp hút, DOI CDCV đúng là **10.1016/j.buildenv.2021.107588**. Trang ISO **76503** là tài liệu ASN.1, trang ISO 14644-4:2022 là **72379**. arXiv **2111.12066** ghi Gokhale, Claessens và Develder. arXiv **2011.13227** trình bày mạng lồi theo đầu vào trên ví dụ tòa nhà. [Bài chụp hút](https://www.sciencedirect.com/science/article/pii/S0360132320309392), [trang Zhuang tại PolyU](https://research.polyu.edu.hk/en/publications/coordinated-demand-controlled-ventilation-strategy-for-energy-eff/), [ISO 14644-4](https://www.iso.org/standard/72379.html), [ISO 14644-1](https://www.iso.org/standard/53394.html), [Bảng phân cấp ASHRAE trích ISO](https://handbook.ashrae.org/Handbooks/A23/SI/a23_ch19/a23_ch19_si.aspx), [SEMI F21](https://store-us.semi.org/products/f02100-semi-f21-classification-of-airborne-molecular-contaminant-levels-in-clean-environments)

## 5. Nhất quán giữa điểm chạy và thứ tự sửa

- Hai bản `cleanroom_model.py` giống hệt nhau và hai HTML thư mục con cũng giống hệt nhau. Web dùng luật điều khiển riêng, trong đó công thức ước lượng FFU `particle_gen * V / 350 - Q_xả` sai thứ nguyên nếu `particle_gen` là số hạt mỗi giây hoặc mỗi phút. Chạy thực tế ép FFU AI vào khoảng 94–100% ở seed kiểm tra. Web dùng công suất MAU riêng, không cắt đỉnh ΔP, dùng cân bằng AMC và chỉ số yield riêng, và RH chỉ là nhãn tĩnh. Giá trị áp suất >60 Pa bị JS đánh lỗi cảm biến ngay khi chính mô hình JS sinh ra. [Mô hình web](cleanroom_visualizer.html#L728), [quy tắc web và KPI](cleanroom_visualizer.html#L819)
- Trình chỉnh nhiệt ẩm tính `amb_t` và `amb_rh` từ slider nhưng không cập nhật hai biến vào plant. Trình GUI kịch bản nạp thời tiết nhưng không truyền hết cờ lỗi cảm biến và chỉ áp dụng nhiễu AMC vào AI. Hai trình tạo ngày chuẩn có lịch và nhiễu khác nhau. RNG toàn cục bị đặt lại khi tạo mạng, làm nhiễu rung phụ thuộc thứ tự gọi. Nên dùng cùng bộ dữ liệu kịch bản, cùng nhiễu có seed riêng và một nội dung ghi nguồn bối cảnh chạy cho mọi chế độ. [Live tuning](run_live_environmental_tuning.py#L59), [GUI kịch bản](03_scenario_testing/run_interactive_scenarios.py#L229), [kịch bản](03_scenario_testing/scenarios_config.py#L12), [seed của mạng](02_ai_solution/pinn_model.py#L40)

| Thứ tự | Việc cần làm | Điều kiện nghiệm thu |
| --- | --- | --- |
| 1 | Khóa cấu hình chuẩn Bay 1 và định danh nguồn từng giá trị. Chốt thể tích vùng làm việc, kích thước FFU, đường Q–P, ngưỡng áp và kênh hạt. | Python, dashboard, tài liệu và dữ liệu thiết bị dùng cùng đơn vị, phiên bản và biên tính. Đo riêng lưu lượng MAU, tuần hoàn và xả. |
| 2 | Sửa kiểm tra khả thi, chất lượng cảm biến, thông tin lưu lượng xả, fallback và phục hồi. | Thử thiếu/NaN/mất mạng, solver thất bại, giới hạn tốc độ, mở cửa, tăng xả và lưu lượng không đủ. Trạng thái, báo lỗi và lệnh đầu ra phản ánh đúng khả năng bảo vệ từng bước. |
| 3 | Hiệu chuẩn mô hình áp, hai kênh hạt, ẩm và coil, AMC và công suất tải phần trước khi đánh giá phần học. | Đóng cân bằng khối lượng và năng lượng. Kiểm tra các nhiễu thực sự đi vào plant, có đối chứng kiểm định sai số và báo mức bất định. |
| 4 | Chạy đối chứng với baseline cố định và baseline quy tắc đạt cùng ngưỡng môi trường. Xuất một bộ traces cho web và bảng KPI. | So theo cùng lịch, trạng thái ban đầu, nhiễu, dt và ngưỡng. Báo riêng điện quạt, năng lượng nhiệt, mức độ/thời gian vi phạm và số lần fallback. Web tái hiện đúng trace và KPI được xuất. |

Đánh giá chung là nguyên mẫu nghiên cứu có cấu trúc tốt để tiếp tục, với số liệu điện quạt có thể tái lập trong giả định hiện tại. Tính nhất quán của đầu ra và bằng chứng cho vận hành an toàn còn thấp.

## Chạy lại năm kịch bản

Chạy từ thư mục chứa README. Đoạn PowerShell dưới đây đọc các mô-đun mô phỏng và in KPI trong bộ nhớ.

```powershell
@'
import sys

sys.path.insert(0, "03_scenario_testing")

from scenario_runner import run_scenario_comparison
from scenarios_config import get_all_scenarios

for scenario_id, scenario in get_all_scenarios().items():
    _, _, result = run_scenario_comparison(scenario)
    baseline = result["baseline"]
    ai = result["ai_solution"]
    print(
        scenario_id,
        round(result["savings_pct"], 2),
        baseline["violations_count"],
        ai["violations_count"],
        round(ai["min_dp_pa"], 2),
    )
'@ | python -B -
```
